# DAC 通道误差测试报告

- 日期: 2026-08-10 10:22:28
- 量程: 0~10V (外部放大 0~3.3V), 每通道 8 个均匀点
- 设备: STM8S208MB + AD5314 (模式2 串口配置)

## AO0

| 点 | 目标电压(V) | DAC码 | 实测电压(V) | 误差(mV) | 误差(%) |
|----|------------|-------|-------------|----------|---------|
| 1 | 0.000 | 0 | 0.133 | +133.0 | +0.000 |
| 2 | 1.429 | 146 | 1.437 | +8.0 | +0.562 |
| 3 | 2.857 | 292 | 2.856 | -1.1 | -0.040 |
| 4 | 4.286 | 438 | 4.262 | -23.7 | -0.553 |
| 5 | 5.714 | 585 | 5.681 | -33.3 | -0.583 |
| 6 | 7.143 | 731 | 7.099 | -43.9 | -0.614 |
| 7 | 8.571 | 877 | 8.515 | -56.4 | -0.658 |
| 8 | 10.000 | 1023 | 9.935 | -65.0 | -0.650 |

- 平均绝对误差: 45.6 mV, 最大绝对误差: 133.0 mV

## AO1

| 点 | 目标电压(V) | DAC码 | 实测电压(V) | 误差(mV) | 误差(%) |
|----|------------|-------|-------------|----------|---------|
| 1 | 0.000 | 0 | 0.015 | +15.0 | +0.000 |
| 2 | 1.429 | 146 | 1.415 | -13.3 | -0.929 |
| 3 | 2.857 | 292 | 2.833 | -24.1 | -0.845 |
| 4 | 4.286 | 438 | 4.248 | -37.7 | -0.880 |
| 5 | 5.714 | 585 | 5.677 | -37.3 | -0.653 |
| 6 | 7.143 | 731 | 7.088 | -54.9 | -0.768 |
| 7 | 8.571 | 877 | 8.498 | -73.4 | -0.857 |
| 8 | 10.000 | 1023 | 9.908 | -92.0 | -0.920 |

- 平均绝对误差: 43.5 mV, 最大绝对误差: 92.0 mV

## AO2

| 点 | 目标电压(V) | DAC码 | 实测电压(V) | 误差(mV) | 误差(%) |
|----|------------|-------|-------------|----------|---------|
| 1 | 0.000 | 0 | 0.115 | +115.0 | +0.000 |
| 2 | 1.429 | 146 | 1.431 | +2.0 | +0.142 |
| 3 | 2.857 | 292 | 2.846 | -11.1 | -0.390 |
| 4 | 4.286 | 438 | 4.267 | -18.7 | -0.437 |
| 5 | 5.714 | 585 | 5.696 | -18.3 | -0.320 |
| 6 | 7.143 | 731 | 7.116 | -26.9 | -0.376 |
| 7 | 8.571 | 877 | 8.539 | -32.4 | -0.378 |
| 8 | 10.000 | 1023 | 9.965 | -35.0 | -0.350 |

- 平均绝对误差: 32.4 mV, 最大绝对误差: 115.0 mV

## AO3

| 点 | 目标电压(V) | DAC码 | 实测电压(V) | 误差(mV) | 误差(%) |
|----|------------|-------|-------------|----------|---------|
| 1 | 0.000 | 0 | 0.736 | +736.0 | +0.000 |
| 2 | 1.429 | 146 | 1.488 | +59.8 | +4.188 |
| 3 | 2.857 | 292 | 2.896 | +38.9 | +1.360 |
| 4 | 4.286 | 438 | 4.311 | +25.3 | +0.590 |
| 5 | 5.714 | 585 | 5.740 | +25.7 | +0.450 |
| 6 | 7.143 | 731 | 7.156 | +13.1 | +0.184 |
| 7 | 8.571 | 877 | 8.577 | +5.6 | +0.065 |
| 8 | 10.000 | 1023 | 9.964 | -36.0 | -0.360 |

- 平均绝对误差: 117.5 mV, 最大绝对误差: 736.0 mV
